<!DOCTYPE html>

<html lang="en-GB"><head><meta charset="utf-8"/><meta content="width=device-width, initial-scale=1" name="viewport"/><title>Considerations for the Fabric-First vs Heat-Pump-First Debate</title><link href="style.css" rel="stylesheet"/><meta content="article" property="og:type"/><meta content="Considerations for the Fabric-First vs Heat-Pump-First Debate" property="og:title"/><meta content="How to balance spending on insulation against the size of a heat pump: a simple cost optimisation for our 1930s house." property="og:description"/><meta content="https://peterwurmsdobler.github.io/essays/considerations-for-the-fabric-first-vs-heat-pump-first-debate/" property="og:url"/><meta content="https://peterwurmsdobler.github.io/essays/considerations-for-the-fabric-first-vs-heat-pump-first-debate/tables/table-1.png" property="og:image"/><meta content="How to balance spending on insulation against the size of a heat pump: a simple cost optimisation for our 1930s house." name="description"/></head><body><article><h1>Considerations for the Fabric-First vs Heat-Pump-First Debate</h1><p class="subtitle">How to balance spending on insulation against the size of a heat pump: a simple cost optimisation for our 1930s house.</p><p>Domestic heat pumps are an important element in the electrification of our economies and, as such, an important contribution to the reduction of greenhouse gas emissions in the fight against climate change. Yet there seems to be a divide between those who think that government policy should first address the shortcomings of the poorly insulated housing stock, i.e. insulate the building fabric, e.g. Insulate Britain [1], and those who think that adopting heat pumps, enabled through the Boiler Upgrade Scheme (BUS) [2], matters most. To understand the debate better, I have been reading a few books on heat pumps. Among them, ‘So You’re Thinking About a Heat Pump: The UK Homeowner’s Guide to Heat Pumps’ [3] was quite helpful, as it addresses the fabric-first vs heat-pump-first debate in a well-balanced manner. </p><p>The objective of this essay is to inform that debate. To me, it is not so much a question of choosing one or the other, as if they were mutually exclusive, but a question of balance in investment: which combination of measures will have the most impact? It boils down to an optimisation problem. To this end, the essay presents a quantitative analysis of our own house, using estimated heat pump installation and home insulation costs to determine an optimal outcome. </p><h3>Analysis Scenario</h3><p>The background to this analysis is the experience recorded in <em>Improving the Thermal Performance of UK 1930s Semi-Detached Houses</em>, an account of a series of improvements made to our 1930s semi-detached house over the past few years. The house started out in the following state: </p><ul class="itemize1"><li class="itemize">Solid brick walls and walls in some areas only 10 cm thick, </li><li class="itemize">Mostly basic double glazing, with single glazing in the entrance area, </li><li class="itemize">Minimal loft insulation (a thin fleece, about one inch thick, between the joists) and no insulation in the eaves (skeiling).</li></ul><p>In this state, my U-value calculation put the worst-case annual heat loss of our house in Cambridge, UK, at about 25,000 kWh/year, which is quite a lot by modern standards. The heating power needed at winter conditions (21 °C inside, 2 °C outside, the average low temperature in January) was estimated to be 9 kW. There was a lot of scope for improving the thermal performance. </p><h3>Home Improvement Options</h3><p>The improvements considered from the very start are listed in Table 1, sorted by cost-effectiveness (watts of heat loss reduction per £ spent)<a href="#note-1" id="ref-1">¹</a>. The heat loss reductions are for winter conditions (21 °C inside, 2 °C outside) and come from my U-value calculations for our house, including the extension<a href="#note-2" id="ref-2">²</a>. Double glazing is taken for granted, as most houses already have it; the triple-glazing option is an upgrade from our A-rated double glazing (1.4 W/(m<sup class="textsuperscript">2</sup> K)) to about 0.7 W/(m<sup class="textsuperscript">2</sup> K). </p><p class="caption"><strong>Table 1.</strong> Home Improvement Options: Cost vs Heat Loss Reduction.</p><figure class="table" id="table-1"><img alt="Table 1: Home Improvement Options: Cost vs Heat Loss Reduction." src="https://peterwurmsdobler.github.io/essays/considerations-for-the-fabric-first-vs-heat-pump-first-debate/tables/table-1.png"/></figure><p>With all improvements implemented except external wall insulation and triple glazing, our house now needs about 3.6 kW at these winter conditions (188 ×19 ≈3<i>,</i>570 W, from the heat transfer coefficient derived in <em>How the Spark Gap Drives Radiator Upgrades for Heat Pump Installations</em>). In 2025 we used 11,508 kWh of gas, of which about 4,000 kWh went to domestic hot water, leaving about 7,100 kWh of heat for space heating at a boiler efficiency of 95%. Relating this annual heat demand to the heating power gives an empirical factor of about 1,990 kWh/year per kW of heating power needed at winter conditions<a href="#note-3" id="ref-3">³</a>. </p><h3>Heat Pump Options</h3><p>This heat demand could be met by an electrically driven heat pump. Its Seasonal Coefficient of Performance (SCOP), the ratio of heat output to electricity input over the year, then determines how much electrical energy is needed to produce the same amount of heat; the SCOP can be expected to be around 4.0 for modern air-source heat pumps under UK conditions. The analysis considers four heat pump sizes, i.e. heating capacities in kW (costs are midpoint estimates from industry data)<a href="#note-4" id="ref-4">⁴</a>, as set out in Table 2. </p><p class="caption"><strong>Table 2.</strong> Heat Pump Options: Cost vs Power Rating.</p><figure class="table" id="table-2"><img alt="Table 2: Heat Pump Options: Cost vs Power Rating." src="https://peterwurmsdobler.github.io/essays/considerations-for-the-fabric-first-vs-heat-pump-first-debate/tables/table-2.png"/></figure><h3>Optimisation Objective</h3><p>The optimum balance between heat pump and fabric investment lies at the minimum of a cost function, here the combined expenditure on heat pump and fabric improvement. To that end, the improvements are applied in order of cost-effectiveness, the most cost-effective first, and their cost accumulates from the original state of the house; as the cumulative cost increases, the heat loss decreases. For every point along this path, a heat pump is sized to meet the remaining heating power<a href="#note-5" id="ref-5">⁵</a>, and its power-dependent cost is added to the total. </p><p>Two scenarios are examined: </p><ol><li><strong>No Grant:</strong> Heat pump installation without government support, </li><li><strong>With £7,500 Grant:</strong> Heat pump with the UK government’s BUS grant.</li></ol><p>Both scenarios are analysed in two cases: first, with capital expenditure only, and second, with both capital and operational expenditure over a 25-year lifetime. </p><h3>Capital Expenditure Only</h3><p>When considering only the upfront capital costs of installation, the analysis yields the same optimal strategy in both scenarios. </p><h4>Scenario 1: No Government Grant</h4><p>Without any government support, the optimal approach requires a total capital investment of £8,839, which consists of: </p><ul class="itemize1"><li class="itemize"><strong>£350</strong> for insulation (loft insulation + rock wool in bay window, reducing heating power from 9.0 kW to 4.8 kW), </li><li class="itemize"><strong>£8,489</strong> for a 4.8 kW heat pump installation.</li></ul><figure id="figure-1"><img alt="Scenario 1: No Government Grant – Total Capital Cost vs Heat Loss Reduction." src="https://peterwurmsdobler.github.io/essays/considerations-for-the-fabric-first-vs-heat-pump-first-debate/images/scenario-no-government-grant-total-capital.png"/></figure><p class="caption"><strong>Figure 1.</strong> Scenario 1: No Government Grant – Total Capital Cost vs Heat Loss Reduction.</p><p>Implementing the two most cost-effective improvements and installing a moderately sized heat pump is therefore the optimum on capital costs alone. </p><h4>Scenario 2: With £7,500 Government Grant</h4><p>The BUS provides a £7,500 grant towards a heat pump installation. With this support, the total capital cost falls to £1,339: </p><ul class="itemize1"><li class="itemize"><strong>£350</strong> for insulation as before, 4.8 kW heat loss at winter conditions, </li><li class="itemize"><strong>£989</strong> for a 4.8 kW heat pump (after £7,500 grant deduction).</li></ul><figure id="figure-2"><img alt="Scenario 2: With £7,500 Government Grant – Total Capital Cost vs Heat Loss Reduction." src="https://peterwurmsdobler.github.io/essays/considerations-for-the-fabric-first-vs-heat-pump-first-debate/images/scenario-government-grant-total-capital-cost.png"/></figure><p class="caption"><strong>Figure 2.</strong> Scenario 2: With £7,500 Government Grant – Total Capital Cost vs Heat Loss Reduction.</p><p>On capital costs alone, the optimal strategy is therefore identical in both scenarios: invest £350 in the two most cost-effective improvements (loft and bay window insulation) to reduce the heating power to 4.8 kW. The grant reduces the upfront cost by £7,500, making heat pumps more affordable without changing the underlying optimisation. </p><h3>Capital and Operational Expenditure</h3><p>The picture changes when operational costs, specifically electricity consumption, are included over the 25-year lifetime of the system. For this analysis, I assume: </p><ul class="itemize1"><li class="itemize">the 1,990 kWh/(year kW) factor applied to the heating power to obtain the expected annual heat demand, </li><li class="itemize">an electricity rate of £0.15/kWh, achievable on a dedicated heat pump or time-of-use tariff (the OVO energy rate in <em>Convincing Numbers to Install a Heat Pump for Domestic Heating</em>).</li></ul><h4>Scenario 1: No Government Grant</h4><p>Including 25 years of electricity costs at £0.15/kWh yields a total lifecycle cost of £17,407 with: </p><ul class="itemize1"><li class="itemize">Capital costs: £9,684 (insulation + heat pump), </li><li class="itemize">Runtime costs: £7,722 (44.4% of total).</li></ul><figure id="figure-3"><img alt="Scenario 1: No Government Grant – Total Lifecycle Cost (Capital and 25-Year Running Costs) vs Heat Loss Reduction." src="https://peterwurmsdobler.github.io/essays/considerations-for-the-fabric-first-vs-heat-pump-first-debate/images/scenario-no-government-grant-total-capital-2.png"/></figure><p class="caption"><strong>Figure 3.</strong> Scenario 1: No Government Grant – Total Lifecycle Cost (Capital and 25-Year Running Costs) vs Heat Loss Reduction.</p><p>The runtime costs are now of the same order as the capital investment, so operational expenses weigh significantly in the long-term economics. The optimal heating power shifts down from 4.8 kW to 4.1 kW, requiring £1,650 in insulation: loft, bay window, the second layer on the ground floor and the entrance glazing and insulation; this is close to what was actually done in the house. Annual electricity consumption at this optimal point is 2,059 kWh, costing £309 per year at £0.15/kWh. The optimum holds across the price-cap rates of Q1 2024 to Q1 2026 (Table <strong>??</strong>): only the running costs rise, to £530 a year at the mean rate, and external wall insulation would pay off only from about 59 p/kWh. </p><h4>Scenario 2: With £7,500 Government Grant</h4><p>With the £7,500 grant and 25 years of operation, the total lifecycle cost is £9,907, including: </p><ul class="itemize1"><li class="itemize">Capital costs: £2,184 (insulation + heat pump after grant), </li><li class="itemize">Runtime costs: £7,722 (78.0% of total).</li></ul><figure id="figure-4"><img alt="Scenario 2: With £7,500 Government Grant – Total Lifecycle Cost (Capital and 25-Year Running Costs) vs Heat Loss Reduction." src="https://peterwurmsdobler.github.io/essays/considerations-for-the-fabric-first-vs-heat-pump-first-debate/images/scenario-government-grant-total-capital-cost-2.png"/></figure><p class="caption"><strong>Figure 4.</strong> Scenario 2: With £7,500 Government Grant – Total Lifecycle Cost (Capital and 25-Year Running Costs) vs Heat Loss Reduction.</p><p>The grant reduces the capital costs but leaves the runtime costs unchanged; these now make up 78% of the total lifecycle cost, which shows that the grant addresses the upfront barrier rather than the long-term economics. The optimum itself is the same as without the grant. </p><h3>Conclusion</h3><p>The fabric-first vs heat-pump-first debate has a clearer answer when heat pump efficiency is properly accounted for. On capital costs alone, minimal insulation (£350) combined with a moderately sized heat pump is optimal, reducing the heating power to 4.8 kW. When operational costs over a 25-year lifetime are included, the optimal strategy remains similar: £1,650 in insulation (the four most cost-effective measures) and a heating power of 4.1 kW. </p><p>The main finding is that modern heat pumps with SCOP ≈ 4 are sufficiently efficient that electricity costs, while substantial (£309/year or £7,722 over 25 years at £0.15/kWh), do not justify extensive insulation measures like external wall insulation (£12,000) or triple glazing (£10,000). The optimal solution lies in implementing the most cost-effective improvements (loft, bay window, second ground-floor layer and entrance), which provide good thermal performance at modest cost. </p><p>With the government grant, runtime costs dominate the total lifecycle cost (78%), yet the grant’s £7,500 capital cost reduction has a larger impact on total cost than would be achieved through extensive insulation investment. The grant addresses the upfront cost, while the efficiency of the heat pump keeps operational costs manageable. </p><p>For a 25-year ownership horizon, the analysis therefore suggests that, for this house, a balanced ‘Sensible Insulation, then Heat Pump’ approach is optimal: a moderate insulation investment (£350–£1,650) combined with a properly sized heat pump provides the best economic outcome, whether considering capital costs alone or including 25 years of operation. </p><p>What, then, are the impediments to heat pump adoption? More on that in <em>Impediments to UK Heat Pump Adoption and Possible Solutions</em>. </p><p><em>Analysis based on: 1930s semi-detached house, code and methodology available at github.com/PeterWurmsdobler/heat-pump-cost</em> [4]. </p><h2>Notes</h2><ol class="notes"><li id="note-1"><strong>Surprising loft insulation gain and cost</strong>. Indeed, £250 of insulation reducing the heat loss by nearly 50% could be a tabloid headline, but according to my calculations, and subsequent experience, thorough insulation did make a big difference. The £250 is the cost of material only, as I did the work myself; the details are in <em>Improving the Thermal Performance of UK 1930s Semi-Detached Houses</em>. <a href="#ref-1">↩</a></li><li id="note-2">The extension covers most of the rear brick wall, so external wall insulation saves less than for the generic 1930s semi in <em>Improving the Thermal Performance of UK 1930s Semi-Detached Houses</em>. <a href="#ref-2">↩</a></li><li id="note-3">My U-value calculation gives about 3.3 kW (with the suspended floor at 11 K) and 9,722 kWh/year but leaves out ventilation, the log burner and internal gains, so the recorded figures are used here. <a href="#ref-3">↩</a></li><li id="note-4"><strong>Installation and running costs too low</strong>. The installation prices shown cover the heat pump proper; at times additional work is required, such as adding a hot water tank or upgrading radiators and even pipework, which adds a few thousand pounds to the bill. As for running costs, I gathered from people here in Cambridge that 15 p per kWh is an achievable average with some smart control, although the average price depends on the electricity contract and the usage pattern. Higher costs of either kind would increase the total roughly in proportion to the power rating. However, the insulation cost curve is a 1<i>/x</i><sup><i>a</i></sup> curve, with a strong kink caused by the considerable reduction through loft insulation, small gains from the other measures, and high costs for external wall insulation and triple glazing, whereas the heat pump cost is nearly linear with a small slope. Consequently, the <em>minimum of the combined curve is nearly invariant to the total cost of the heat pump</em>, with or without running costs: minimum insulation with the maximum effect, then get a heat pump. <a href="#ref-4">↩</a></li><li id="note-5">Sized at 2 °C outside for comparison only; at the design temperature, and allowing for interruptions for domestic hot water (DHW) and defrost, a rating of about 6 kW is needed (see <em>Quantitative Analysis of Dynamic Heat Pump Operation for Design Temperature</em>). <a href="#ref-5">↩</a></li></ol><h2>Sources</h2><ol><li>Insulate Britain — <a class="url" href="https://insulatebritain.com/">insulatebritain.com</a> </li><li>UK Government’s Boiler Upgrade Scheme — <a class="url" href="https://www.gov.uk/apply-boiler-upgrade-scheme">gov.uk</a> </li><li>Meadow Wood, <em>So You’re Thinking About a Heat Pump: The UK Homeowner’s Guide to Heat Pumps</em>, 2026 </li><li>Heat Pump Cost Analysis — <a class="url" href="https://github.com/PeterWurmsdobler/heat-pump-cost">github.com</a></li></ol><footer class="licence"><p>Text and the author's own figures © Peter Wurmsdobler, licensed under <a href="https://creativecommons.org/licenses/by/4.0/">CC BY 4.0</a>.</p></footer></article></body></html>