<!DOCTYPE html>

<html lang="en-GB"><head><meta charset="utf-8"/><meta content="width=device-width, initial-scale=1" name="viewport"/><title>How the Spark Gap Drives Radiator Upgrades for Heat Pump Installations</title><link href="style.css" rel="stylesheet"/><meta content="article" property="og:type"/><meta content="How the Spark Gap Drives Radiator Upgrades for Heat Pump Installations" property="og:title"/><meta content="The ratio of electricity to gas prices, rather than the technology, sets the flow temperature a heat pump needs and hence whether the radiators must be upgraded." property="og:description"/><meta content="https://peterwurmsdobler.github.io/essays/how-the-spark-gap-drives-radiator-upgrades-for-heat-pump-installations/" property="og:url"/><meta content="https://peterwurmsdobler.github.io/essays/how-the-spark-gap-drives-radiator-upgrades-for-heat-pump-installations/images/house-thermal-model-heat-sources-losses.png" property="og:image"/><meta content="The ratio of electricity to gas prices, rather than the technology, sets the flow temperature a heat pump needs and hence whether the radiators must be upgraded." name="description"/></head><body><article><h1>How the Spark Gap Drives Radiator Upgrades for Heat Pump Installations</h1><p class="subtitle">The ratio of electricity to gas prices, rather than the technology, sets the flow temperature a heat pump needs and hence whether the radiators must be upgraded.</p><p><em>Impediments to UK Heat Pump Adoption and Possible Solutions</em> addresses the complexity (and cost) of heat pump installations as one impediment to their wider adoption; this essay is about another, the spark gap, and its effect on the required radiator capacity. </p><p>Various sources such as ‘So You’re Thinking About a Heat Pump: The UK Homeowner’s Guide to Heat Pumps’ [1] or ‘The Ultimate Guide to Heat Pumps: Britain’s best installers and experts tell you exactly what to watch for and what to ask’ [2] recommend radiator upgrades, which unfortunately increase installation costs. I had hoped to avoid such an upgrade by using a heat pump in tandem with our log burner, but was not sure whether that would work. To make a more informed decision, I carried out a simple analysis using a steady-state thermal model. </p><p>The outcome does not come as a surprise: the spark gap, together with the gas boiler efficiency, directly sets the minimum Coefficient of Performance (COP) a heat pump must achieve to be cheaper to run than a gas boiler. Reaching that COP requires sufficiently low flow temperatures at a given outdoor temperature, and lower flow temperatures require more radiator capacity to deliver the same power. Radiator upgrades are therefore driven by the spark gap rather than being an inherent requirement of heat pump technology; whether they are needed depends on the heating load and on which costs are accounted for, as investigated in this essay. </p><p>This analysis uses the central value and range of the spark gap set out in the postscript to <em>Convincing Numbers to Install a Heat Pump for Domestic Heating</em>, i.e. a spark gap of 4.06 (3.86–4.67) and a break-even COP of 3.86 (3.66–4.44). </p><p>In short, for average winter heating loads in our home, the current radiators turn out to be sufficient on unit energy costs alone, across the whole range of spark gaps. At design temperature conditions (−2 °C for Cambridge), however, the spark gap would require a radiator upgrade to about 1.6× (1.4–2.9×) the current capacity, which is hard to justify for the dozen or so days a year at such conditions. Conversely, the current radiators would suffice even at design conditions if the spark gap fell to roughly 3.5, lower than in any of the nine quarters but not unusual in other European countries. </p><h3>Static Analysis and Heat Loss</h3><p>The starting point of this analysis is the state of our property after the efforts detailed in <em>Improving the Thermal Performance of UK 1930s Semi-Detached Houses</em>. To work out a representative heat loss of the building, I looked at a cold winter month in Cambridge, UK: January 2026, with an average outdoor temperature of <i>T</i><sub><i>o</i></sub> = 5 ∘C. During that month the indoor temperature averaged <i>T</i><sub><i>i</i></sub> = 19 ∘C (about 20 °C downstairs and 18 °C upstairs; since 2022 we have kept the house a little cooler), giving a temperature difference of Δ<i>T</i><sub>io</sub> = <i>T</i><sub><i>i</i></sub> − <i>T</i><sub><i>o</i></sub> = 14 K. </p><p>Energy consumption in January 2026 was as follows: electricity 263.75 kWh (8.5 kWh/day on average or 0.35 kW continuous power), and gas 1,924.91 kWh (62.1 kWh/day on average or 2.59 kW continuous power); the latter includes both space heating and domestic hot water (DHW). I assume that the energy for DHW stays much the same throughout the year and alone accounts for the gas used in summer, which in summer 2025 averaged about 12.5 kWh per day. In addition, we use a log burner as a supplemental heat source, providing about 3 kW for 3 hours a day, i.e. 9 kWh/day of heat (0.375 kW average power). Over the heating season we burn about 1 m<sup class="textsuperscript">3</sup> of locally sourced hardwood costing £150, i.e. about £1/day. </p><p>After subtracting the estimated DHW portion (12.5 kWh/day) from total gas consumption (62.1 kWh/day), the remaining 49.6 kWh/day of gas provides 47.12 kWh/day of actual heat to the radiators at the 95% efficiency of our Viessmann Vitodens 222-F condensing boiler, i.e. 1.96 kW average power. Electricity consumed by appliances, eventually dissipated as heat, adds about 0.3 kW. Altogether, the estimated total average heating power is 2.635 kW (radiators 1.96 kW + log burner 0.375 kW + appliances 0.3 kW). This heating power compensates for the heat loss of the house to maintain a constant temperature, <i>Q</i> = <i>h</i>Δ<i>T</i><sub>io</sub>, where <i>h</i> is the Heat Transfer Coefficient. Using the actual heating power, <i>h</i> = <i>Q/</i>Δ<i>T</i><sub>io</sub> = 2<i>.</i>635 kW/14 K = 188 W/K. </p><p>For comparison, the first-principles U-value calculations behind <em>Improving the Thermal Performance of UK 1930s Semi-Detached Houses</em> give <i>h</i> = 196 W/K when applied to our house, including the extension; this corresponds to a theoretical heat loss of <i>Q</i><sub><i>l</i></sub> = 196 × 14 = 2<i>.</i>74 kW. The actual heating power (2.635 kW) is about 96% of the theoretical heat loss. Both estimates carry some uncertainty, however, and the factors involved pull in opposite directions. The U-value calculation does not model ventilation and air infiltration, which would increase the heat loss. Unaccounted solar gain and heat from occupants, the fact that not all rooms are kept at 19 °C continuously (the heating is off from 10pm to 6am, and the entrance hall is more like 15 °C), and the thick curtains we use for the main entrance, French doors and windows all reduce the heating actually needed. The contribution of the log burner, on the other hand, adds to the heat supplied and is itself only an estimate, based on about three hours of use a day. The close agreement is therefore reassuring rather than exact. For the remainder of this analysis, I use the empirical value of 188 W/K (on the safe side). </p><h3>Stationary Model of a House</h3><p>The model used here is a simple lumped-mass representation of the house with indoor temperature <i>T</i><sub><i>i</i></sub> and outdoor temperature <i>T</i><sub><i>o</i></sub>; heat is supplied as <i>Q</i><sub><i>h</i></sub> at flow temperature <i>T</i><sub><i>f</i></sub> and return temperature <i>T</i><sub><i>r</i></sub> and transferred to the internal thermal mass through the radiators as <i>Q</i><sub><i>r</i></sub>; supplemental heat <i>Q</i><sub><i>b</i></sub> comes from the log burner and <i>Q</i><sub><i>a</i></sub> from appliances. The house loses heat as <i>Q</i><sub><i>l</i></sub> through the building fabric with Heat Transfer Coefficient <i>h</i>. </p><figure id="figure-1"><img alt="House thermal model with heat sources (radiators, log burner and appliances such as the oven) and losses." src="https://peterwurmsdobler.github.io/essays/how-the-spark-gap-drives-radiator-upgrades-for-heat-pump-installations/images/house-thermal-model-heat-sources-losses.png"/></figure><p class="caption"><strong>Figure 1.</strong> House thermal model with heat sources (radiators, log burner and appliances such as the oven) and losses.</p><p>The individual heat flows can be written using the density <i>ρ</i>, specific heat capacity <i>c</i><sub><i>p</i></sub> and flow rate <i>V</i> <sub><i>f</i></sub> of the heating fluid (water), the characteristic radiator constant <i>K</i> and radiator exponent <i>n</i>, and the Heat Transfer Coefficient <i>h</i>: </p><figure class="equation"><img alt="Q_h &amp;= V_f\, \rho\, c_p\, \Delta T_{\mathrm{fr}} \quad\text{with}\quad \Delta T_{\mathrm{fr}} = T_f - T_r\\
Q_r &amp;= K\, \Delta T_{\mathrm{m}}^{n} \quad\text{with}\quad \Delta T_{\mathrm{m}} = \tfrac{T_f + T_r}{2} - T_i\\
Q_l &amp;= h\,\Delta T_{\mathrm{io}}" src="https://peterwurmsdobler.github.io/essays/how-the-spark-gap-drives-radiator-upgrades-for-heat-pump-installations/maths/maths-1.png" width="346"/></figure><p>In equilibrium, or steady state, the heat balance of the radiator circuit (assuming no losses in the short pipework) is <i>Q</i><sub><i>h</i></sub> = <i>Q</i><sub><i>r</i></sub>, and that of the house is <i>Q</i><sub><i>l</i></sub> = <i>Q</i><sub><i>r</i></sub> + <i>Q</i><sub><i>b</i></sub> + <i>Q</i><sub><i>a</i></sub>. The radiators must therefore deliver: </p><figure class="equation"><img alt="Q_r = Q_l - Q_b - Q_a = h\,\Delta T_{\mathrm{io}} - Q_b - Q_a" src="https://peterwurmsdobler.github.io/essays/how-the-spark-gap-drives-radiator-upgrades-for-heat-pump-installations/maths/maths-2.png" width="333"/></figure><p>For the January 2026 conditions with empirical <i>h</i> = 188 W/K and Δ<i>T</i><sub>io</sub> = 14 K, the total heat loss is <i>Q</i><sub><i>l</i></sub> = 188 × 14 = 2<i>.</i>632 kW. The log burner contributes <i>Q</i><sub><i>b</i></sub> = 0<i>.</i>375 kW (average), and appliances contribute <i>Q</i><sub><i>a</i></sub> = 0<i>.</i>3 kW, leaving the radiators to deliver <i>Q</i><sub><i>r</i></sub> = 2<i>.</i>632 − 0<i>.</i>375 − 0<i>.</i>3 = 1<i>.</i>957 kW ≈ 1<i>.</i>96 kW. </p><h3>Empirical Radiator Validation</h3><p>The simplified stationary model treats all radiators as a single unit, assuming uniform flow and return temperatures through a well-balanced system. The characteristic constant <i>K</i> represents the combined heat transfer capacity of all radiators, of all surfaces and types, plus, in principle, the contribution of the pipework distributed throughout the house. My radiator survey, which sums the manufacturer specifications of our radiators but not the pipework, gives <i>K</i> = 71<i>.</i>2 W/K<sup>1<i>.</i>2</sup>, see Radiator Survey [3]. </p><p>Using the radiator equation <i>Q</i><sub><i>r</i></sub> = <i>K</i> Δ<i>T</i><sub>m</sub><sup>1<i>.</i>2</sup> and <i>Q</i><sub><i>r</i></sub> = 1<i>.</i>96 kW gives 1<i>,</i>960 W = 71<i>.</i>2 W/K<sup>1<i>.</i>2</sup> × Δ<i>T</i><sub>m</sub><sup>1<i>.</i>2</sup>, i.e. a required Δ<i>T</i><sub>m</sub> of 15.8 K, the difference between the mean radiator temperature and the indoor temperature of 19 °C; the mean radiator temperature in turn depends on the flow rate and flow temperature. Assuming about 10 l/min, this gives a mean radiator temperature of about 35 °C (flow ~36 °C, return ~34 °C). These numbers are consistent with the temperature felt when touching the radiators during the day: they are warm, around body temperature, but never more than 40–45 °C. </p><h3>Operating Constraints</h3><p>With the radiator constant thus validated (<i>K</i> = 71<i>.</i>2 W/K<sup>1<i>.</i>2</sup>), the relationship between flow rate and flow temperature for a given heating power can be explored. With water as the working fluid (<i>ρ</i> = 1 kg/l, <i>c</i><sub><i>p</i></sub> = 4<i>.</i>18 kJ/(kg K)), the January 2026 average conditions (<i>T</i><sub><i>o</i></sub> = 5 ∘C, <i>T</i><sub><i>i</i></sub> = 19 ∘C) and a radiator exponent <i>n</i> = 1<i>.</i>2, many combinations of flow temperature <i>T</i><sub><i>f</i></sub> and flow rate <i>V</i> <sub><i>f</i></sub> deliver the same heating power, shown as curves of constant power in Figure 2. In other words, a heating controller can modulate either the flow temperature <i>T</i><sub><i>f</i></sub> or the flow rate <i>V</i> <sub><i>f</i></sub> to achieve the same effect (if not sabotaged by Thermostatic Radiator Valves, TRVs). </p><figure id="figure-2"><img alt="Constant heating power curves for the current radiators (K = 71.2 W∕K1.2); the 1.96 kW average load is highlighted in red." src="https://peterwurmsdobler.github.io/essays/how-the-spark-gap-drives-radiator-upgrades-for-heat-pump-installations/images/constant-heating-power-curves-current-radiators.png"/></figure><p class="caption"><strong>Figure 2.</strong> Constant heating power curves for the current radiators (<i>K</i> = 71<i>.</i>2 W/K<sup>1<i>.</i>2</sup>); the 1.96 kW average load is highlighted in red.</p><p>The red curve shows how 1.96 kW can be delivered with the current radiators: low-flow operation (~1 l/min) requires 49 °C flow temperature with a large temperature drop to the return (Δ<i>T</i><sub>fr</sub> ≈ 28 K), whilst high-flow operation (~20 l/min) requires only 36 °C flow temperature with a small temperature drop to the return (Δ<i>T</i><sub>fr</sub> ≈ 1<i>.</i>4 K). At both extremes the mean radiator temperature is roughly the same (~35 °C, determined by <i>K</i> and the heating load), but the higher flow rate achieves the target power with a much lower flow temperature, which is what matters for the heat pump COP. </p><h3>The Impact of the Radiator Constant</h3><p>The contour plot also shows that, for a given radiator constant <i>K</i> and flow temperature <i>T</i><sub><i>f</i></sub>, the delivered heating power converges towards a limit with increasing flow rate <i>V</i> <sub><i>f</i></sub>: there is a maximum power that existing radiators can deliver at a given flow temperature, reached when the difference between flow and return temperature goes to zero as the flow rate goes to infinity. Pumps struggle to approach that point, since hydraulic resistance rises with flow and pumping power is limited; in practice, the flow rate is limited to about 20 l/min. The heat delivered then becomes a function of the flow temperature only, and so does the COP. </p><h3>Performance over Power</h3><p>The break-even COP of 3.86 (3.66–4.44) is used throughout the analysis. Below that threshold, each unit of heat costs more to produce electrically than with gas. It is useful to show both the required flow temperature <i>T</i><sub><i>f</i></sub> and the achievable COP (at a given outdoor temperature <i>T</i><sub><i>o</i></sub>) as a function of the heat delivered with our current radiators (<i>K</i> = 71<i>.</i>2 W/K<sup>1<i>.</i>2</sup>). Note that the heat pump condenser needs to run at about 5 °C above the radiator flow temperature, since heat has to be transferred from the refrigerant circuit to the radiator circuit; this is included in the COP calculation (see COP estimation [4]). The three scenarios below illustrate the situation. </p><figure id="figure-3"><img alt="Flow temperature (left axis, blue) and COP (right axis, green; solid for To = 5 ∘C, dashed for To = −2 ∘C) plotted against heating power at K = 71.2 W∕K1.2. The red dashed line marks the break-even COP of 3.86 in the central case, the shaded band its range of 3.66–4.44." src="https://peterwurmsdobler.github.io/essays/how-the-spark-gap-drives-radiator-upgrades-for-heat-pump-installations/images/flow-temperature-left-axis-blue-cop.png"/></figure><p class="caption"><strong>Figure 3.</strong> Flow temperature (left axis, blue) and COP (right axis, green; solid for <i>T</i><sub><i>o</i></sub> = 5 ∘C, dashed for <i>T</i><sub><i>o</i></sub> = −2 ∘C) plotted against heating power at <i>K</i> = 71<i>.</i>2 W/K<sup>1<i>.</i>2</sup>. The red dashed line marks the break-even COP of 3.86 in the central case, the shaded band its range of 3.66–4.44.</p><p>In all three scenarios the heat pump is assumed to cover DHW as well, allowing the gas connection to be fully decommissioned and the standing charge of 31.93 p/day (£0.32/day; £0.30–0.35) to be saved. </p><h4>Scenario 1: Heat Pump with Log Burner</h4><p>If the gas boiler is replaced with a heat pump and the log burner is still used for supplemental heat, the heat balance remains unchanged, with the radiators delivering <i>Q</i><sub><i>r</i></sub> = 1<i>.</i>96 kW, the log burner providing <i>Q</i><sub><i>b</i></sub> = 0<i>.</i>375 kW, appliances contributing <i>Q</i><sub><i>a</i></sub> = 0<i>.</i>3 kW, and a total of <i>Q</i><sub><i>l</i></sub> = 2<i>.</i>635 kW. High-flow operation optimised for the heat pump at 20 l/min requires a flow temperature of 36 °C with return temperature ~34 °C (Δ<i>T</i><sub>fr</sub> ≈ 1<i>.</i>4 K), delivering 1.96 kW heating power. The estimated COP is 4.85 (at <i>T</i><sub><i>o</i></sub> = 5 ∘C, <i>T</i><sub><i>f</i></sub> = 36 ∘C), requiring an electrical input of ~0.40 kW, i.e. a daily electricity consumption of 9.7 kWh at a daily cost of £2.49 (£2.68–2.77). Adding the log burner wood cost of £1.00/day gives a total daily cost of £3.49 (£3.68–3.77). </p><p>For comparison, with <i>Q</i><sub><i>r</i></sub> = 1<i>.</i>96 kW, the current gas-plus-log-burner baseline is: gas space heating £3.14/day + gas standing charge £0.32/day + log burner £1.00/day = £4.46/day (£4.29–4.97). The heat pump is £0.96/day (£0.60–1.20) cheaper, approximately 22% (14–24%) less expensive. The COP of 4.85 exceeds the break-even COP of 3.86 (3.66–4.44) by a wide margin, so the heat pump has the advantage on unit energy costs alone, even before the gas standing charge saving. </p><h4>Scenario 2: Heat Pump without Log Burner</h4><p>Without the log burner, the heat pump must meet the full heating requirement. With <i>Q</i><sub><i>b</i></sub> = 0, the heat balance gives <i>Q</i><sub><i>r</i></sub> = <i>Q</i><sub><i>l</i></sub> − <i>Q</i><sub><i>a</i></sub> = 2<i>.</i>635 − 0<i>.</i>3 = 2<i>.</i>335 kW required from the heat pump. Heat pump operation at maximum flow (20 l/min) requires a flow temperature of 38 °C with a return temperature of ~37 °C (Δ<i>T</i><sub>fr</sub> ≈ 1<i>.</i>7 K), delivering 2.335 kW heating power. The estimated COP is 4.56 (at <i>T</i><sub><i>o</i></sub> = 5 ∘C, <i>T</i><sub><i>f</i></sub> = 38 ∘C), requiring an electrical input of ~0.51 kW, i.e. a daily electricity consumption of 12.3 kWh at a daily cost of £3.16 (£3.40–3.52). </p><p>The heat pump now covers what was previously provided by both the gas boiler and the log burner, so the baseline is the same as in Scenario 1: £4.46/day (£4.29–4.97). The heat pump is £1.29/day (£0.88–1.45) cheaper, about 29% (21–29%) less expensive. The COP of 4.56 is above the break-even COP of 3.86 (3.66–4.44), so the heat pump is cheaper on unit energy costs alone across the whole range: any spark gap up to 4<i>.</i>56/0<i>.</i>95 ≈ 4<i>.</i>80 would do. Taking into account the standing charge saving and the wood no longer bought (£1.00/day), the effective break-even COP falls to 3.23 (3.23–3.62). </p><h4>Scenario 3: Heat Pump at Design Temperature</h4><p>For planning and sizing heat pump capacity, it is standard practice to consider operation at the design outdoor temperature, typically −2 °C for Cambridge, UK. At this design condition the heat loss through the building fabric increases: with <i>h</i> = 188 W/K and Δ<i>T</i><sub>io</sub> = 19 ∘C − (−2 ∘C) = 21 K, the total heat loss becomes <i>Q</i><sub><i>l</i></sub> = 188 × 21 = 3<i>.</i>948 kW. Subtracting appliance heat gains of <i>Q</i><sub><i>a</i></sub> = 0<i>.</i>3 kW, the radiators must deliver <i>Q</i><sub><i>r</i></sub> = 3<i>.</i>65 kW (assuming no log burner at design conditions for conservative sizing). </p><p>At maximum flow (20 l/min), delivering 3.65 kW requires a flow temperature of ~47 °C with a return temperature of ~44 °C (Δ<i>T</i><sub>fr</sub> ≈ 2<i>.</i>6 K). However, the COP at design temperature is reduced by the colder outdoor air: at <i>T</i><sub><i>o</i></sub> = −2 ∘C and <i>T</i><sub><i>f</i></sub> = 47 ∘C, the estimated COP is 3.32, requiring an electrical input of ~1.10 kW, i.e. a daily electricity consumption of 26.4 kWh at a daily cost of £6.80 (£7.31–7.56). </p><p>For comparison, the gas boiler at design conditions would need 3.65 kW / 0<i>.</i>95 = 3<i>.</i>84 kW of gas input, costing 3<i>.</i>84 × 24 × 0<i>.</i>0634 ≈ £5.85/day for space heating; adding the gas standing charge of £0.32/day gives a total of £6.17/day (£5.82–7.14). The heat pump is about £0.63/day (£0.42–1.49) more expensive, a 10% (6–26%) cost premium. The COP of 3.32 sits below the break-even COP of 3.86 (3.66–4.44) across the whole range; conversely, the spark gap would need to be below 3<i>.</i>32/0<i>.</i>95 ≈ 3<i>.</i>49 for the heat pump to be economically viable on unit costs alone. </p><h3>Adjusting the Radiator Constant</h3><p>Figure 4 shows flow temperature and COP as a function of radiator constant <i>K</i> for two heating loads at <i>T</i><sub><i>o</i></sub> = 5 ∘C: 1.96 kW with log burner (S1) and 2.34 kW without (S2); Figure 5 shows the same for the design temperature condition (S3). The required <i>K</i> is found where the COP curve crosses the break-even threshold of 3.86 (3.66–4.44). </p><figure id="figure-4"><img alt="Flow temperature (left axis, blue) and COP (right axis, green) plotted against radiator constant K for S1 (solid, 1.96 kW) and S2 (dashed, 2.34 kW) at To = 5 ∘C. Circles mark the break-even COP of 3.86 in the central case; the shaded band shows its range of 3.66–4.44." src="https://peterwurmsdobler.github.io/essays/how-the-spark-gap-drives-radiator-upgrades-for-heat-pump-installations/images/flow-temperature-left-axis-solid-cop.png"/></figure><p class="caption"><strong>Figure 4.</strong> Flow temperature (left axis, blue) and COP (right axis, green) plotted against radiator constant <i>K</i> for S1 (solid, 1.96 kW) and S2 (dashed, 2.34 kW) at <i>T</i><sub><i>o</i></sub> = 5 ∘C. Circles mark the break-even COP of 3.86 in the central case; the shaded band shows its range of 3.66–4.44.</p><p>With the current <i>K</i> = 71<i>.</i>2, Scenario 1 (1.96 kW with log burner) comfortably exceeds the required COP of 3.86, achieving COP = 4.85. Because that COP threshold is set by the spark gap and the boiler efficiency alone, all break-even points for scenarios at <i>T</i><sub><i>o</i></sub> = 5 ∘C converge to the same flow temperature of 46.3 °C (39.4–49.1 °C) regardless of heating load; reaching that point requires progressively more radiator capacity as the heating load increases. For the 1.96 kW scenario with log burner, <i>K</i> ≈ 38 W/K<sup>1<i>.</i>2</sup> (34–55), or 0.54× (0.48–0.77×) the current value, would suffice. For the 2.34 kW scenario without log burner, <i>K</i> ≈ 46 W/K<sup>1<i>.</i>2</sup> (41–66), or 0.64× (0.57–0.93×) the current value, is required on unit energy costs alone, so the current radiators are sufficient in both cases, with a wide margin in the central case that narrows to about 7% at the highest spark gap. </p><p>Scenario 3 at design temperature is a different matter. For the 3.65 kW design temperature condition at <i>T</i><sub><i>o</i></sub> = −2 ∘C, the break-even COP of 3.86 requires a flow temperature of 38.1 °C (31.4–40.9 °C); with colder outdoor air, the flow temperature must be lower to keep the temperature lift, and thus the COP, the same. Delivering 3.65 kW at 38.1 °C means a mean radiator temperature of 36.8 °C, about 18 K above indoor temperature. The required <i>K</i> is approximately 115 W/K<sup class="textsuperscript">1.2</sup> (97–204), which is 1.6× (1.4–2.9×) the current value; such an upgrade is hard to justify economically for conditions that occur on only a dozen or so days a year. </p><figure id="figure-5"><img alt="Flow temperature (left axis, blue) and COP (right axis, green; solid for To = 5 ∘C, dashed for To = −2 ∘C) plotted against radiator constant K for S3 (3.65 kW at To = −2 ∘C). The break-even marker sits at K ≈ 115 (1.6× current) for the central case, the shaded band spanning 1.4–2.9×." src="https://peterwurmsdobler.github.io/essays/how-the-spark-gap-drives-radiator-upgrades-for-heat-pump-installations/images/flow-temperature-left-axis-red-cop.png"/></figure><p class="caption"><strong>Figure 5.</strong> Flow temperature (left axis, blue) and COP (right axis, green; solid for <i>T</i><sub><i>o</i></sub> = 5 ∘C, dashed for <i>T</i><sub><i>o</i></sub> = −2 ∘C) plotted against radiator constant <i>K</i> for S3 (3.65 kW at <i>T</i><sub><i>o</i></sub> = −2 ∘C). The break-even marker sits at <i>K</i> ≈ 115 (1.6× current) for the central case, the shaded band spanning 1.4–2.9×.</p><h3>Conclusion</h3><p>Including the gas standing charge saving (and, in Scenario 2, the wood no longer bought), the heat pump costs 22–29% less to run than the gas-plus-log-burner baseline at typical heating conditions (Scenarios 1 and 2) in the central case, and 14–29% less over the range of spark gaps. At design temperature (Scenario 3: −2 °C), it costs 10% (6–26%) more per day (£6.80 vs £6.17 in the central case); such conditions occur in Cambridge on about a dozen days a year, so the seasonal balance remains in favour of the heat pump. </p><p>Whether a radiator upgrade is required in each scenario is a direct consequence of the spark gap: it sets the break-even COP, which sets the maximum permissible flow temperature, which in turn determines the minimum radiator capacity. Across the whole range of the past nine quarters, at typical winter conditions the current radiators are sufficient and the heat pump is cheaper on unit energy costs alone, with or without the log burner; at design conditions it is dearer, because the spark gap is too large for the COP achievable in cold weather, not because of any inherent limitation of heat pump technology. The upgrade needed to break even there, 1.6× (1.4–2.9×) the current capacity, comes at its lower end close to what replacing radiators with higher-output models can achieve (the replacement considered in <em>Quantitative Analysis of Heat Pump Operation for Space Heating and Domestic Hot Water</em> reaches 1.3×); the upper end would be out of the question. </p><p>Should energy pricing change, for example through a move away from merit-order marginal pricing, a shift of energy transition costs from electricity to gas, or increased renewable generation, the spark gap would fall and the required upgrades would become less onerous. A spark gap below roughly 3.5 would bring the break-even <i>K</i> for design conditions within the current radiator capacity. </p><p><em>Analysis based on a 1930s semi-detached house. Code and methodology available at github.com/PeterWurmsdobler/heat-pump-cost</em> [5]. </p><h2>Sources</h2><ol class="sources"><li>Meadow Wood, <em>So You’re Thinking About a Heat Pump: The UK Homeowner’s Guide to Heat Pumps</em>, 2026 </li><li>Mars Mlodzinski, <em>The Ultimate Guide to Heat Pumps: Britain’s best installers and experts tell you exactly what to watch for and what to ask</em>, 2025 </li><li>Radiator Survey — <a class="url" href="https://github.com/PeterWurmsdobler/heat-pump-cost/blob/main/radiator-survey.md">github.com</a> </li><li>COP estimation — <a class="url" href="https://github.com/PeterWurmsdobler/heat-pump-cost/blob/main/cop-estimation.md">github.com</a> </li><li>Heat Pump Cost Analysis — <a class="url" href="https://github.com/PeterWurmsdobler/heat-pump-cost">github.com</a></li></ol><footer class="licence"><p>Text and the author's own figures © Peter Wurmsdobler, licensed under <a href="https://creativecommons.org/licenses/by/4.0/">CC BY 4.0</a>.</p></footer></article></body></html>