<!DOCTYPE html>

<html lang="en-GB"><head><meta charset="utf-8"/><meta content="width=device-width, initial-scale=1" name="viewport"/><title>Quantitative Analysis of Dynamic Heat Pump Operation for Design Temperature</title><link href="style.css" rel="stylesheet"/><meta content="article" property="og:type"/><meta content="Quantitative Analysis of Dynamic Heat Pump Operation for Design Temperature" property="og:title"/><meta content="The same model at the design temperature, with interruptions for hot water and defrost, and whether larger radiators would pay for themselves." property="og:description"/><meta content="https://peterwurmsdobler.github.io/essays/quantitative-analysis-of-dynamic-heat-pump-operation-for-design-temperature/" property="og:url"/><meta content="https://peterwurmsdobler.github.io/essays/quantitative-analysis-of-dynamic-heat-pump-operation-for-design-temperature/images/heating-power-profile-right-resulting-indoor.png" property="og:image"/><meta content="The same model at the design temperature, with interruptions for hot water and defrost, and whether larger radiators would pay for themselves." name="description"/></head><body><article><h1>Quantitative Analysis of Dynamic Heat Pump Operation for Design Temperature</h1><p class="subtitle">The same model at the design temperature, with interruptions for hot water and defrost, and whether larger radiators would pay for themselves.</p><p>The essay <a href="https://medium.com/@peter-wurmsdobler/quantitative-analysis-of-dynamic-heat-pump-operation-for-domestic-heating-723cbfb93e13"><em>Quantitative Analysis of Dynamic Heat Pump Operation for Domestic Heating</em></a> highlights the importance of the heating schedule for keeping the flow temperature low, the COP high and the cost low. It uses a winter day at a constant outside temperature of 5 °C, representative of a Cambridge January. This essay looks at the operation of the heating system at the design temperature for the same location, −2 °C, and compares the cost of heating with gas and with a heat pump, both with the current radiators and after an upgrade. </p><h3>Heat Pump for Heating Only</h3><p>For this analysis, a feed-forward planner optimises a 24-hour heating schedule to meet a target temperature profile with comfort periods at an average of 19 °C (20–21 °C in living areas, 18 °C in bedrooms, cooler in the hallway). The optimiser balances two objectives: reaching comfort quickly when needed, and keeping flow temperatures low to maximise efficiency. It computes hourly power levels that: </p><ul class="itemize1"><li class="itemize"><strong>Pre-heat before comfort periods:</strong> ramp up power 2 hours before the morning (06:00) and evening (17:00) comfort periods to reach 19 °C smoothly, with peak power around 5.5–6 kW; </li><li class="itemize"><strong>Maintain comfort efficiently:</strong> once 19 °C is reached, reduce power to ~3 kW to hold the temperature; </li><li class="itemize"><strong>Setback periods (night/day):</strong> deliver steady baseline heating at ~1.8 kW towards a 17 °C setback target; owing to the thermal mass, the indoor temperature only drops to about 18–18.3 °C.</li></ul><p>This approach is only one example; many other strategies are conceivable, in particular with feedback and dynamic weather compensation: model predictive control, rule-based schedulers or machine-learning planners could achieve similar results. It’s all software, ultimately, and the physics of thermal inertia favours a combination of model-based feedback and feed-forward control strategies. </p><p>Assuming an outside temperature of −2 °C, the total space heat required for one day is 59.0 kWh. Supplying that heat with the gas boiler at 95% efficiency would cost £4.25/day, including the gas standing charge<a href="#note-1" id="ref-1">¹</a>. </p><figure id="figure-1"><img alt="Heating power profile (right) and resulting indoor temperature (left)." src="https://peterwurmsdobler.github.io/essays/quantitative-analysis-of-dynamic-heat-pump-operation-for-design-temperature/images/heating-power-profile-right-resulting-indoor.png"/></figure><p class="caption"><strong>Figure 1.</strong> Heating power profile (right) and resulting indoor temperature (left).</p><h4>Heat Pump with Current Radiators</h4><p>With the current radiators, <i>K</i> = 71<i>.</i>2 W/K<sup>1<i>.</i>2</sup>, the required flow temperatures and the resulting COP can be calculated (see COP estimation [1]). The cost of space heating with a heat pump is £3.99/day, below the gas baseline of £4.25/day only thanks to the gas standing charge: the achievable SCOP of 3.67 is slightly below the break-even COP of 3.73, so on unit energy costs alone gas (£3.94/day) is marginally cheaper. A spark gap of 3.86 (3<i>.</i>67/0<i>.</i>95), just below the Q1 2025 value of 3.92, would allow the heat pump to break even without a radiator upgrade. </p><figure id="figure-2"><img alt="Flow temperature (left) and COP (right) at design temperature." src="https://peterwurmsdobler.github.io/essays/quantitative-analysis-of-dynamic-heat-pump-operation-for-design-temperature/images/flow-temperature-left-cop-right-design.png"/></figure><p class="caption"><strong>Figure 2.</strong> Flow temperature (left) and COP (right) at design temperature.</p><h4>Heat Pump with Upgraded Radiators</h4><p>In a second survey of our house, I worked out how, and to what extent, the radiators could be upgraded; details are in Radiator Upgrades [2]. With the upgraded radiators, <i>K</i> = 93<i>.</i>5 W/K<sup>1<i>.</i>2</sup> (from manufacturer specifications), the cost of space heating with a heat pump falls to £3.69/day, 13% below the gas baseline of £4.25/day. The SCOP of 3.97 exceeds the break-even COP of 3.73, so the heat pump is cheaper even on unit energy costs; it would break even with the radiator upgrade up to a spark gap of 4.18 (3<i>.</i>97/0<i>.</i>95). This upgrade, about 1.31× the current radiator capacity, is smaller than the 1.6× found necessary in <a href="https://medium.com/@peter-wurmsdobler/how-the-spark-gap-drives-radiator-upgrades-for-heat-pump-installations-1d3b098b29fd"><em>How the Spark Gap Drives Radiator Upgrades for Heat Pump Installations</em></a>, mainly because the identified <i>h</i> puts the design load at about 2.5 kW rather than 3.65 kW. </p><figure id="figure-3"><img alt="Flow temperature (left) and COP (right) at design temperature with radiator upgrade." src="https://peterwurmsdobler.github.io/essays/quantitative-analysis-of-dynamic-heat-pump-operation-for-design-temperature/images/flow-temperature-left-cop-right-design-2.png"/></figure><p class="caption"><strong>Figure 3.</strong> Flow temperature (left) and COP (right) at design temperature with radiator upgrade.</p><h3>Heating with Interruptions</h3><p>The simulations so far assume that the heat pump is used for space heating alone. Most heat pumps, however, also provide domestic hot water (DHW), for which about 2 hours a day are set aside here, depending on the power rating and the amount of hot water needed. At a design temperature below freezing, there are also defrost cycles. Let’s assume about 10 minutes every hour, so about 17% of the time. </p><p>To take these interruptions into account, the planner has to work out a heating schedule that maintains the temperature profile defined above, but also ensures that there is hot water in the morning (for showers) and in the evening (for washing up and showers). This is accommodated through four short DHW slots: a 40-minute pre-heat at 04:00–04:40 charges the cylinder before the morning routine, with a 20-minute top-up at 07:00–07:20 to maintain hot water availability throughout the morning. The same pattern is repeated for the afternoon: a 40-minute pre-heat at 15:00–15:40 and a 20-minute top-up at 18:00–18:20 cover the evening. A well-insulated hot water cylinder loses only a few degrees over several hours, so staggering the pre-heat and top-up in this way provides reliable hot water while keeping each space-heating interruption short. </p><p>At an outside temperature of −2 °C, the space heat delivered in the available hours (excluding DHW slots and defrost downtime) is 58.7 kWh/day; supplying it with the gas boiler would cost £4.23/day, including the gas standing charge. Only space-heating costs are compared in this section. </p><figure id="figure-4"><img alt="Heating power profile (right) and resulting indoor temperature (left), with gaps." src="https://peterwurmsdobler.github.io/essays/quantitative-analysis-of-dynamic-heat-pump-operation-for-design-temperature/images/heating-power-profile-right-resulting-indoor-2.png"/></figure><p class="caption"><strong>Figure 4.</strong> Heating power profile (right) and resulting indoor temperature (left), with gaps.</p><h4>Heat Pump with Current Radiators</h4><p>With the current radiators, the cost of space heating with a heat pump is £4.45/day, 5% more than the gas baseline of £4.23/day. The space-heating SCOP of 3.27 sets the break-even spark gap: a spark gap of 3.45 (3<i>.</i>27/0<i>.</i>95) would allow the heat pump to break even without a radiator upgrade. </p><figure id="figure-5"><img alt="Flow temperature (left) and COP (right) at design temperature, with gaps." src="https://peterwurmsdobler.github.io/essays/quantitative-analysis-of-dynamic-heat-pump-operation-for-design-temperature/images/flow-temperature-left-cop-right-design-3.png"/></figure><p class="caption"><strong>Figure 5.</strong> Flow temperature (left) and COP (right) at design temperature, with gaps.</p><h4>Heat Pump with Upgraded Radiators</h4><p>With the upgraded radiators, the cost of space heating with a heat pump is £4.07/day, 4% below the gas baseline of £4.23/day, again only thanks to the gas standing charge. With a space-heating SCOP of 3.58, a spark gap of 3.77 (3<i>.</i>58/0<i>.</i>95) would allow the heat pump to break even on unit energy costs with the radiator upgrade. </p><figure id="figure-6"><img alt="Flow temperature (left) and COP (right) at design temperature with gaps and radiator upgrade." src="https://peterwurmsdobler.github.io/essays/quantitative-analysis-of-dynamic-heat-pump-operation-for-design-temperature/images/flow-temperature-left-cop-right-design-4.png"/></figure><p class="caption"><strong>Figure 6.</strong> Flow temperature (left) and COP (right) at design temperature with gaps and radiator upgrade.</p><h3>Conclusion</h3><p>At design temperature (−2 °C), with the interruptions for DHW and defrost taken into account, the heat pump costs more to run than a gas boiler on unit energy costs, whether or not the radiators are upgraded. Without an upgrade, the space-heating SCOP is 3.27; with upgraded radiators it improves to 3.58. The corresponding break-even spark gaps, 3.45 and 3.77, both fall below the spark gap of 3.92, so under these conditions the heat pump cannot break even on unit energy costs alone. Including the gas standing charge, the heat pump costs 5% more than gas with the current radiators and 4% less with upgraded radiators. A spark gap of 3.45 is not an unusual figure compared with other European countries. As renewables are built out in the UK, gas, which set the electricity price about 90% of the time in 2025–26, will do so less often, and the spark gap could consequently fall towards 3 or less in due course<a href="#note-2" id="ref-2">²</a>. </p><p>The difference in space-heating cost between current and upgraded radiators at design conditions, with DHW and defrost interruptions, is £0.38/day. According to my radiator-upgrade survey, the upgrade would cost about £2,000 in materials, a rough estimate, as I would do the work, including rerouting some pipes, myself, which translates into about 5,200 design-temperature days to recover the investment. At roughly 12 days per year close to design conditions (daily mean at or below 0 °C at the Cambridge Botanic Garden station in 2025), recovery takes about 440 years, quite a long time. In contrast, on a more typical cold winter day (<i>T</i><sub><i>o</i></sub> = 5 ∘C), smooth heat pump operation with the current radiators already costs £1.76/day against a gas baseline of £2.53/day, 30% cheaper. Taking all conditions together, the seasonal economics favour the heat pump without any radiator upgrade. </p><p>A second lesson from the simulation with interruptions is that, although the average power needed to heat the house at an outside temperature of −2 °C is only about 2.5 kW, a rating of about 6 kW, more than twice that, is needed to allow for flexibility and for the interruptions due to DHW generation and defrost cycles. That’s worth noting. </p><p>While this essay only makes an allowance for DHW, its cost with a heat pump is the subject of <a href="https://medium.com/@peter-wurmsdobler/quantitative-analysis-of-heat-pump-operation-for-domestic-hot-water-855b59c1b163"><em>Quantitative Analysis of Heat Pump Operation for Domestic Hot Water</em></a>. </p><p><em>Analysis conducted on a 1930s semi-detached house. Code and methodology available at github.com/PeterWurmsdobler/heat-pump-cost</em> [3]. </p><h2>Notes</h2><ol class="notes"><li id="note-1"><strong>Energy costs:</strong> Costs use the Ofgem price cap for Q1 2025, as in <a href="https://medium.com/@peter-wurmsdobler/quantitative-analysis-of-dynamic-heat-pump-operation-for-domestic-heating-723cbfb93e13"><em>Quantitative Analysis of Dynamic Heat Pump Operation for Domestic Heating</em></a>. <a href="#ref-1">↩</a></li><li id="note-2"><strong>Lower spark gap:</strong> Admittedly, there is some wishful thinking here, as in theory, once gas falls off the marginal pricing merit order (gas not needed any more), only renewables would determine the price. However, since the intermittency of wind and solar means that renewables cannot fill every slot, batteries and overbuild are needed, i.e. more capital expenditure. As the build-out increases, the overbuild factor goes up and the utilisation factor goes down, so the price must go up. In other words, water, wind and solar are cheap as long as they can sell every kWh, i.e. while they only cover a fraction of the demand; the price will change to something proportional to the overbuild factor once renewables cover 100% of the demand, which I would hope will still be below 3 times that of gas. <a href="#ref-2">↩</a></li></ol><h2>Sources</h2><ol><li>COP estimation — <a class="url" href="https://github.com/PeterWurmsdobler/heat-pump-cost/blob/main/cop-estimation.md">github.com</a> </li><li>Radiator Upgrades — <a class="url" href="https://github.com/PeterWurmsdobler/heat-pump-cost/blob/main/radiator-upgrade.md">github.com</a> </li><li>Heat Pump Cost Analysis — <a class="url" href="https://github.com/PeterWurmsdobler/heat-pump-cost">github.com</a></li></ol><footer class="licence"><p>Text and the author's own figures © Peter Wurmsdobler, licensed under <a href="https://creativecommons.org/licenses/by/4.0/">CC BY 4.0</a>.</p></footer></article></body></html>