<!DOCTYPE html>

<html lang="en-GB"><head><meta charset="utf-8"/><meta content="width=device-width, initial-scale=1" name="viewport"/><title>Quantitative Analysis of Dynamic Heat Pump Operation for Domestic Heating</title><link href="style.css" rel="stylesheet"/><meta content="article" property="og:type"/><meta content="Quantitative Analysis of Dynamic Heat Pump Operation for Domestic Heating" property="og:title"/><meta content="A simple dynamic model of our house, identified from recorded temperatures, shows that how a heat pump is operated matters as much as the hardware." property="og:description"/><meta content="https://peterwurmsdobler.github.io/essays/quantitative-analysis-of-dynamic-heat-pump-operation-for-domestic-heating/" property="og:url"/><meta content="https://peterwurmsdobler.github.io/essays/quantitative-analysis-of-dynamic-heat-pump-operation-for-domestic-heating/images/simple-representation-simple-dynamic-house-model.png" property="og:image"/><meta content="A simple dynamic model of our house, identified from recorded temperatures, shows that how a heat pump is operated matters as much as the hardware." name="description"/></head><body><article><h1>Quantitative Analysis of Dynamic Heat Pump Operation for Domestic Heating</h1><p class="subtitle">A simple dynamic model of our house, identified from recorded temperatures, shows that how a heat pump is operated matters as much as the hardware.</p><p>The essay <em>How the Spark Gap Drives Radiator Upgrades for Heat Pump Installations</em> looks at the implications of the spark gap for capital and operating expenses when the radiators have to be upgraded to keep the flow temperature low and the Coefficient of Performance (COP) high; there, a simple static thermal analysis considers average heat loss and temperatures for a heat pump in stationary operation. The picture changes once the dynamics of operation are taken into account, both temperature profiles and electricity tariffs. As sources such as ‘So You’re Thinking About a Heat Pump: The UK Homeowner’s Guide to Heat Pumps’ [1] point out, heat pumps require different operating strategies from the gas boilers that most households are used to. The objective of this essay is to show quantitatively how the control and operating strategy affects the economics of heating a home with a heat pump. </p><h3>Dynamic Modelling</h3><p>A stationary model assumes all process variables to be constant at a given point of operation: for a constant outdoor temperature a constant heating power is required to maintain a constant indoor temperature by compensating a constant heat loss. While such a static analysis gives some insight into the minimum heating requirements at various operating points, a dynamic analysis looks at time-varying process variables such as heating power or flow temperature, and that requires a dynamic model of the system first. </p><h4>Dynamic Thermal Model</h4><p>A dynamic model reflects the time-varying behaviour of a system. Here, I would like to use the simplest conceivable model, a linear time-invariant (LTI) first-order model with two parameters: the thermal capacity <i>C</i> of the entire house, and the specific heat loss, also called the Heat Transfer Coefficient (HTC), <i>h</i>. The process variables are the internal temperature <i>T</i><sub><i>i</i></sub> and the outside temperature <i>T</i><sub><i>o</i></sub>; heat is supplied as <i>Q</i><sub><i>h</i></sub> at flow temperature <i>T</i><sub><i>f</i></sub> and return temperature <i>T</i><sub><i>r</i></sub>, then transferred through the radiators to the internal thermal mass as <i>Q</i><sub><i>r</i></sub>; in addition, internal gains from appliances and occupants are accounted for as a heating power <i>Q</i><sub><i>a</i></sub>. The house loses heat as <i>Q</i><sub><i>l</i></sub> through the building fabric, as determined by <i>h</i>. The log burner is deliberately left out of this model: we use it on some winter days, when it contributes up to about 9 kWh a day, which is within the noise of the model. </p><figure id="figure-1"><img alt="Representation of a simple dynamic house model with heat sources (radiators, and occupancy and appliances such as the oven), thermal capacity and losses." src="https://peterwurmsdobler.github.io/essays/quantitative-analysis-of-dynamic-heat-pump-operation-for-domestic-heating/images/simple-representation-simple-dynamic-house-model.png"/></figure><p class="caption"><strong>Figure 1.</strong> Representation of a simple dynamic house model with heat sources (radiators, and occupancy and appliances such as the oven), thermal capacity and losses.</p><p>Dynamic systems are most commonly described by ordinary differential equations (ODEs) combined with functional relationships between the process variables; here, with the density <i>ρ</i> of the heating fluid (water), its specific heat capacity <i>c</i><sub><i>p</i></sub> and flow rate <i>V</i> <sub><i>f</i></sub>, the radiator constant <i>K</i> and radiator exponent <i>n</i>, and the heat transfer coefficient <i>h</i>, the equations are: </p><figure class="equation"><img alt="Q_h &amp;= V_f\, \rho\, c_p\, (T_f - T_r)\\
Q_r &amp;= K \left(\frac{T_f + T_r}{2} - T_i\right)^{\!n}\\
Q_l &amp;= h\,(T_i - T_o)\\
C\,\frac{dT_i}{dt} &amp;= Q_r + Q_a - Q_l" src="https://peterwurmsdobler.github.io/essays/quantitative-analysis-of-dynamic-heat-pump-operation-for-domestic-heating/maths/maths-1.png" width="245"/></figure><p><em>How the Spark Gap Drives Radiator Upgrades for Heat Pump Installations</em> provides some of the parameters for the dynamic analysis: <i>K</i> = 71<i>.</i>2 W/K<sup>1<i>.</i>2</sup> (the sum of the manufacturer specifications of all radiators, see Radiator Survey [2]) with <i>n</i> = 1<i>.</i>2, <i>ρ</i> = 1 kg/l and <i>c</i><sub><i>p</i></sub> = 4<i>.</i>18 kJ/(kg K). The flow rate <i>V</i> <sub><i>f</i></sub> is assumed to be constant at 20 l/min, so that the heating power is modulated through the flow temperature only; assuming no losses in the short pipework, the heat balance of the radiator circuit is <i>Q</i><sub><i>h</i></sub> = <i>Q</i><sub><i>r</i></sub>. For the heat transfer coefficient, the two prior estimates nearly coincide: <i>h</i> = 196 W/K from first principles and <i>h</i> = 188 W/K from recorded power consumption, the latter being used as the prior. The internal gains are assumed to be about <i>Q</i><sub><i>a</i></sub> = 0<i>.</i>5 kW. The thermal capacity <i>C</i> of the house is completely unknown. </p><h4>Model Parameter Identification</h4><p>An entire domain of control systems analysis and design is dedicated to model parameter identification, usually from recorded data or from the system’s response to a stimulus. To that end, we consider a simplified model that leaves out the internals of the heating system but keeps the internal gains <i>Q</i><sub><i>a</i></sub> and the radiator power <i>Q</i><sub><i>r</i></sub> as the stimulus: </p><figure class="equation"><img alt="C\,\frac{dT_i}{dt} = -h\,(T_i - T_o) + Q_a + Q_r" src="https://peterwurmsdobler.github.io/essays/quantitative-analysis-of-dynamic-heat-pump-operation-for-domestic-heating/maths/maths-2.png" width="276"/></figure><p>In practical terms, this means setting up some experiments and recording data. The indoor temperature is recorded by a Raspberry PicoPi Temperature Logger [3]. Outside temperatures are obtained from the Cambridge Raw Daily Weather Data [4]. We consider three periods: </p><ul class="itemize1"><li class="itemize">‘2026-04-04 01:00:00’ to ‘2026-04-04 06:00:00’, outside <i>T</i><sub><i>o</i></sub> = 7 ∘C, heating off, i.e. <i>Q</i><sub><i>r</i></sub> = 0, and <i>Q</i><sub><i>a</i></sub> ≈ 0<i>.</i>5 kW </li><li class="itemize">‘2026-04-05 22:45:00’ to ‘2026-04-06 04:20:00’, outside <i>T</i><sub><i>o</i></sub> = 3 ∘C, heating off, i.e. <i>Q</i><sub><i>r</i></sub> = 0, and <i>Q</i><sub><i>a</i></sub> ≈ 0<i>.</i>5 kW </li><li class="itemize">‘2026-04-06 06:30:00’ to ‘2026-04-06 08:15:00’, outside <i>T</i><sub><i>o</i></sub> from 3 °C to 7 °C, heating on full power, i.e. <i>Q</i><sub><i>r</i></sub> <i>&gt;</i> 0 kW, and <i>Q</i><sub><i>a</i></sub> ≈ 0<i>.</i>5 kW</li></ul><p>System identification tools then provide estimates of the missing parameters, <i>C</i>, <i>h</i> and <i>Q</i><sub><i>a</i></sub>; the results are shown in Figure 2, with details in Thermal Parameter Identification for the Dynamic House Model [5]. The parameters are found to be <i>C</i> = 21<i>.</i>0 MJ/K, <i>h</i> = 142<i>.</i>6 W/K, and the associated time constant <i>τ</i> = <i>C/h</i> = 146<i>,</i>937 s (40.8 h), as well as <i>Q</i><sub><i>a</i></sub> = 500 W and <i>Q</i><sub><i>r</i></sub> = 4 kW during the morning heating period. A time constant of 40.8 h means that the house, if left unheated, would cover 63% of the way towards a constant outside temperature in roughly 1.7 days. </p><p>The identified <i>h</i> is lower than both prior estimates. The 188 W/K of <em>How the Spark Gap Drives Radiator Upgrades for Heat Pump Installations</em> was deliberately on the safe side; this chapter uses the identified value, which the 2025 annual gas record supports (see <em>Quantitative Analysis of Heat Pump Operation for Space Heating and Domestic Hot Water</em>). The prior on <i>h</i> carries little weight: the first-principles prior of 196 W/K gives practically the same result, <i>h</i> = 143<i>.</i>5 W/K. The temperature data do not determine <i>Q</i><sub><i>a</i></sub>, however: assuming 300 W instead gives <i>h</i> = 131<i>.</i>4 W/K and <i>τ</i> = 44<i>.</i>8 h with a similar fit. The log burner was not used during these April periods. </p><figure id="figure-2"><img alt="Measured and estimated inside temperature based on the model in three conditions." src="https://peterwurmsdobler.github.io/essays/quantitative-analysis-of-dynamic-heat-pump-operation-for-domestic-heating/images/measured-estimated-inside-temperature-based-model.png"/></figure><p class="caption"><strong>Figure 2.</strong> Measured and estimated inside temperature based on the model in three conditions.</p><h3>Dynamic Heating Simulation</h3><p>With a parameterised dynamic model, the dynamic heating requirements can be worked out, and eventually the cost of heating with various sources. For this essay, let’s assume a winter day with a constant outdoor temperature of <i>T</i><sub><i>o</i></sub> = 5 ∘C, representative of a Cambridge January; all costs are based on the Ofgem price cap for the first quarter of 2025<a href="#note-1" id="ref-1">¹</a>. As a ballpark figure, maintaining an average of 19 °C indoors in steady state means compensating a loss of <i>Q</i><sub><i>l</i></sub> = 142<i>.</i>6 × 14 = 2.0 kW, or ~48 kWh/day; with the internal gains of <i>Q</i><sub><i>a</i></sub> = 0<i>.</i>5 kW covering part of that loss, the heating system itself would need to supply about 1.5 kW, or ~36 kWh/day. But houses are usually not maintained at a constant temperature throughout the day; this is where the dynamic simulation comes in. </p><h4>Gas Boiler Space Heating</h4><p>Let’s assume a traditional daily heating profile as pictured below. The heating schedule is simple: heating off from 22:00 until 06:00, on from 06:00 to 09:00 with set-point <i>T</i><sub><i>s</i></sub> = 19 ∘C, then off again from 09:00 to 17:00 allowing the house to cool naturally, and finally on again from 17:00 to 22:00 with <i>T</i><sub><i>s</i></sub> = 19 ∘C. The simple relay-based thermostatic controller does the following: </p><ul class="itemize1"><li class="itemize">if <i>T</i><sub><i>i</i></sub> <i>&lt; T</i><sub><i>s</i></sub>, heat at full power until the target temperature <i>T</i><sub><i>s</i></sub> is reached; </li><li class="itemize">once <i>T</i><sub><i>s</i></sub> is reached, feed-forward heating power <i>Q</i><sub><i>h</i></sub> = <i>h</i>(<i>T</i><sub><i>s</i></sub>−<i>T</i><sub><i>o</i></sub>)−<i>Q</i><sub><i>a</i></sub>; </li><li class="itemize">when heating is off, let the temperature decay naturally.</li></ul><figure id="figure-3"><img alt="January day heated with gas boiler, heat = 33.2 kWh/day, £2.53/day." src="https://peterwurmsdobler.github.io/essays/quantitative-analysis-of-dynamic-heat-pump-operation-for-domestic-heating/images/january-day-heated-gas-boiler-heat.png"/></figure><p class="caption"><strong>Figure 3.</strong> January day heated with gas boiler, heat = 33.2 kWh/day, £2.53/day.</p><p>The gas boiler delivers its maximum capacity during warm-up periods, approximately 8.2 kW when the flow temperature reaches 74 °C<a href="#note-2" id="ref-2">²</a>. The simulation shows that with a daily heat delivery of 33.2 kWh, the boiler consumes 35.0 kWh of gas (at 95% efficiency). The total daily cost is £2.53 (£2.22 gas energy + £0.32 gas standing charge, rounded). </p><h4>Equivalent Heat Pump Variant</h4><p>Let’s assume we install an equivalent heat pump capable of delivering the same power and run it in the same way, which leads to the same flow and return temperatures at the same flow rate; the COP and the resulting electricity consumption follow from these. The flow temperature profile mirrors the power demand: when the house needs rapid heating in the morning and evening, the heat pump must push flow temperatures up to 74 °C, which reduces efficiency. The COP according to my COP estimation [6] varies throughout the day: </p><ul class="itemize1"><li class="itemize">During high-power warm-up periods (<i>T</i><sub><i>f</i></sub> ≈ 74 ∘C): COP ≈ 2.6 </li><li class="itemize">During feed-forward periods after warm-up (<i>T</i><sub><i>f</i></sub> ≈ 32 ∘C): COP ≈ 5.3 </li><li class="itemize">Overall average: <em>SCOP = 2.96</em> (heat delivered over electricity consumed for the day)</li></ul><p>Dividing the heating power by the COP at each point in time gives a total electricity consumption of 11.2 kWh/day. This costs £2.79/day for energy<a href="#note-3" id="ref-3">³</a>. Compared with the gas boiler at £2.53/day (energy plus gas standing charge), the heat pump is 10% more expensive. The low SCOP of 2.96 falls well below the break-even COP of 3.73, making this strategy uneconomical. Such a system would also require a heat pump specified for the maximum power, not the average, which increases capital expenditure. Conclusion: do not run a heat pump like a gas boiler; Q.E.D. </p><figure id="figure-4"><img alt="January day with equivalent heat pump, heat = 33.2 kWh/day, electricity = 11.2 kWh/day, £2.79/day." src="https://peterwurmsdobler.github.io/essays/quantitative-analysis-of-dynamic-heat-pump-operation-for-domestic-heating/images/january-day-equivalent-heat-pump-heat.png"/></figure><p class="caption"><strong>Figure 4.</strong> January day with equivalent heat pump, heat = 33.2 kWh/day, electricity = 11.2 kWh/day, £2.79/day.</p><h4>Smooth Operator Heat Pump</h4><p>Let’s devise a controller that operates more sensibly: it runs continuously at varying power levels, maintains baseline heating to prevent excessive temperature drops, and keeps flow temperatures low to maximise the COP. It uses predictive logic with a 3-hour lookahead to pre-heat smoothly before comfort periods, targets a maximum flow temperature of 45 °C, and works with the following temperature targets: </p><ul class="itemize1"><li class="itemize"><strong>Night (22:00–06:00):</strong> Setback target of 17 °C with reduced baseline heating </li><li class="itemize"><strong>Morning (06:00–09:00):</strong> Achieve 19 °C comfort with ramped power </li><li class="itemize"><strong>Day (09:00–17:00):</strong> Setback target of 17 °C with reduced baseline heating </li><li class="itemize"><strong>Evening (17:00–22:00):</strong> Achieve 19 °C comfort with ramped power</li></ul><p>Running the heat pump continuously at low baseline power (about 0.9 kW) outside comfort periods prevents temperature drops that require high-power recovery later. Owing to the long time constant of the house, the indoor temperature never falls to the 17 °C setback target and stays between 18.6 °C and 19.2 °C throughout. Power varies smoothly from 0.9 kW during setback periods to 2.1 kW during comfort periods, avoiding the 0–8.2 kW on/off cycling of the gas boiler. The total heat delivered is 36.7 kWh/day, about 10% more than with the gas boiler, but distributed more evenly, which is not only pleasant for cats. </p><figure id="figure-5"><img alt="Smooth heat pump operation, heat = 36.7 kWh/day, electricity = 7.1 kWh/day, £1.76/day." src="https://peterwurmsdobler.github.io/essays/quantitative-analysis-of-dynamic-heat-pump-operation-for-domestic-heating/images/smooth-heat-pump-operation-heat-electricity.png"/></figure><p class="caption"><strong>Figure 5.</strong> Smooth heat pump operation, heat = 36.7 kWh/day, electricity = 7.1 kWh/day, £1.76/day.</p><p>The flow temperature profile reveals the efficiency advantage of continuous operation: flow temperatures range from 27–36 °C instead of spiking to 74 °C. During baseline heating periods, flow temperatures stay around 27–28 °C, achieving a COP of about 6.0–6.2 (such high values represent best-case performance at very low temperature lift). During comfort periods, temperatures reach 33–36 °C with COP around 4.8–5.2. The overall SCOP of 5.18 compares with 2.96 under simple thermostat control. With an electricity consumption of 7.1 kWh/day, the daily cost is £1.76, cheaper than both the thermostat-controlled heat pump at £2.79 and the gas boiler at £2.53. </p><figure id="figure-6"><img alt="Continuous smooth operation maintains low flow temperatures and high COP throughout the day." src="https://peterwurmsdobler.github.io/essays/quantitative-analysis-of-dynamic-heat-pump-operation-for-domestic-heating/images/continuous-smooth-operation-maintains-low-flow.png"/></figure><p class="caption"><strong>Figure 6.</strong> Continuous smooth operation maintains low flow temperatures and high COP throughout the day.</p><p>Heat pump economics therefore depend critically on the control strategy: continuous operation with optimised flow temperatures and predictive pre-heating turns the heat pump from 10% more expensive than gas into 30% cheaper, while keeping the temperature more even throughout the day. The economics could be improved further by moderately upgrading radiators to allow an even lower flow temperature, hence increasing the COP and decreasing electricity consumption. In addition, a heat pump rated for the average rather than the peak power is sufficient, which reduces capital expenditure. </p><h4>Playing the Dynamic Tariffs</h4><p>Suppose electricity does not incur the same cost throughout the day, but rather a dynamic tariff such as Octopus Cosy [7]<a href="#note-4" id="ref-4">⁴</a>, which offers three distinct rate periods designed to encourage load shifting away from peak demand hours: </p><ul class="itemize1"><li class="itemize"><strong>Cosy rate</strong> (04:00–07:00, 13:00–16:00, 22:00–00:00): 14.53 p/kWh, 42% below the flat rate of 24.86 p/kWh </li><li class="itemize"><strong>Day rate</strong> (all other times): 33.28 p/kWh, 34% above the flat rate </li><li class="itemize"><strong>Peak rate</strong> (16:00–19:00): 51.68 p/kWh, 108% above the flat rate</li></ul><figure id="figure-7"><img alt="Octopus Cosy tariff structure showing three rate periods throughout the day." src="https://peterwurmsdobler.github.io/essays/quantitative-analysis-of-dynamic-heat-pump-operation-for-domestic-heating/images/octopus-energy-cosy-tariff-structure-showing.png"/></figure><p class="caption"><strong>Figure 7.</strong> Octopus Cosy tariff structure showing three rate periods throughout the day.</p><p>The tariff structure creates an economic incentive to shift heating load from the evening peak (16:00–19:00) to the cheaper periods. With a dynamic model of the house thermal response, a cost-optimising controller can exploit this price variation by using the building’s thermal mass as a ‘battery’, pre-heating hard during cheap periods and coasting through expensive ones. To minimise cost, the strategy accepts some temperature variation within a range of 18.5–19.5 °C: </p><ul class="itemize1"><li class="itemize"><strong>During cheap periods</strong> (04:00–07:00, 13:00–16:00, 22:00–00:00): Heat at 2.2–3.1 kW with flow temperatures up to 40–43 °C (capped at 55 °C during cheap periods and 45 °C otherwise). Pre-heat towards 19.5 °C to maximise thermal energy stored in the building fabric while electricity is cheap. </li><li class="itemize"><strong>During peak period</strong> (16:00–19:00): Minimal or no heating (0–0.5 kW), relying almost entirely on stored thermal energy as the temperature drops from about 19.4 °C to 18.8 °C; with a time constant of 40.8 h, the house cools slowly enough to remain comfortable. </li><li class="itemize"><strong>During standard periods:</strong> Light heating (1.7–1.9 kW), with heating paused for an hour or two after some cheap periods end, coasting on thermal mass with flow temperatures around 33–35 °C to balance efficiency and comfort.</li></ul><p>In the simulation, the temperature stays between 18.5 °C and 19.4 °C throughout the day. The total heat delivered is 37.2 kWh/day (similar to the 36.7 kWh from flat-rate smooth operation). </p><figure id="figure-8"><img alt="Tariff-optimised heat pump operation, heat = 37.2 kWh/day, electricity = 7.8 kWh/day, £1.76/day." src="https://peterwurmsdobler.github.io/essays/quantitative-analysis-of-dynamic-heat-pump-operation-for-domestic-heating/images/tariff-optimised-heat-pump-operation-heat.png"/></figure><p class="caption"><strong>Figure 8.</strong> Tariff-optimised heat pump operation, heat = 37.2 kWh/day, electricity = 7.8 kWh/day, £1.76/day.</p><p>The flow temperature and COP profiles reveal the trade-off between efficiency and cost optimisation. During cheap-rate pre-heating, the flow temperatures of 40–43 °C give a COP of around 4.1–4.7. During the peak period, the little heating that occurs runs at a very low flow temperature (about 24 °C) and a COP of about 7. During standard-rate periods, the flow temperatures of 33–35 °C achieve a COP of about 5.0–5.2. The overall SCOP of 4.74 is lower than that of the flat-tariff smooth operation (5.18) due to the intensive pre-heating strategy, so the heat pump uses 7.8 kWh instead of 7.1 kWh of electricity. Buying most of it at the cheap rate only just compensates for that: the same 7.8 kWh would cost £1.95 at the flat rate, so Cosy merely matches the £1.76 of smooth operation. </p><figure id="figure-9"><img alt="Flow temperatures up to 43 °C during cheap periods to store energy; minimal heating during expensive peak period." src="https://peterwurmsdobler.github.io/essays/quantitative-analysis-of-dynamic-heat-pump-operation-for-domestic-heating/images/flow-temperatures-up-during-cheap-periods.png"/></figure><p class="caption"><strong>Figure 9.</strong> Flow temperatures up to 43 °C during cheap periods to store energy; minimal heating during expensive peak period.</p><p>The Octopus Cosy tariff used to offer a cheap rate as low as 8 p/kWh, at which the economics would have been considerably more favourable. Other time-of-use tariffs, such as <em>Octopus Agile</em>, use half-hourly prices linked to the wholesale market that can fall very low during periods of high renewable generation, or spike sharply at times of grid stress. A cost-optimising controller with access to day-ahead prices could exploit those deeper discounts, but the outcome is inherently variable and harder to predict. </p><h3>Comparison</h3><p>The daily operating costs of the simulated strategies at <i>T</i><sub><i>o</i></sub> = 5 ∘C are summarised below; they include the heating energy and, for gas, the gas standing charge, but not the electricity standing charge: </p><ul class="itemize1"><li class="itemize"><strong>Gas boiler (simple on/off control, heating 06:00–09:00 and 17:00–22:00 only)</strong>: £2.53/day<br class="newline"/>Heat: 33.2 kWh/day, Gas: 35.0 kWh/day, Cost: £2.22 gas energy + £0.32 gas standing charge </li><li class="itemize"><strong>Heat pump with simple thermostat control (mimicking gas boiler operation):</strong> £2.79/day (+10% vs gas)<br class="newline"/>Heat: 33.2 kWh/day, Electricity: 11.2 kWh/day, SCOP: 2.96, Cost: £2.79 energy<br class="newline"/>Flow temperatures spike to 74 °C during warm-up periods; the SCOP falls well below the break-even COP of 3.73. </li><li class="itemize"><strong>Heat pump with smooth continuous operation (flat tariff):</strong> £1.76/day (−30% vs gas)<br class="newline"/>Heat: 36.7 kWh/day, Electricity: 7.1 kWh/day, SCOP: 5.18, Cost: £1.76 energy<br class="newline"/>Continuous baseline heating, flow temperatures 27–36 °C, more even temperatures and higher COP. </li><li class="itemize"><strong>Heat pump with tariff-optimised operation (Octopus Cosy):</strong> £1.76/day (−30% vs gas)<br class="newline"/>Heat: 37.2 kWh/day, Electricity: 7.8 kWh/day, SCOP: 4.74, Cost: £1.76 energy<br class="newline"/>Strong pre-heating during cheap periods (14.53 p), minimal or no heating during expensive peak (51.68 p).</li></ul><p>Operated like a gas boiler, the heat pump is the worst performer, 10% more expensive than gas; operated smoothly with low flow temperatures and predictive control, it is 30% cheaper, with more even indoor temperatures. The tariff-optimised strategy on Octopus Cosy achieves practically the same result: at the April 2026 Cosy rates, the saving from the price differential is used up by the additional electricity of the intensive pre-heating. </p><h3>Conclusion</h3><p>In summary, a heating system with a heat pump cannot be operated economically like one with a gas boiler; it needs an awareness of energy prices (e.g. day-ahead prices on dynamic tariffs such as Agile), weather patterns and forecasts, and a basic understanding of heat pump principles, in particular COP. Operating and optimising the system becomes quite complex and depends on the optimisation criterion, e.g. minimising energy, cost or CO<sub>2</sub>, or some combination thereof. Control strategy matters as much as hardware. There are several options: </p><ul class="itemize1"><li class="itemize">DIY: set up Home Assistant [8], automate your home with sensors and actuators, and spend your spare time on optimisation of the home energy system; </li><li class="itemize">use the energy management system offered by the heat pump manufacturer, which might even integrate other appliances; </li><li class="itemize">outsource the optimisation to a specialist cloud software provider that manages all of that for you, learning from patterns across a wider user base, e.g. Havenwise [9] or Adia Thermal [10].</li></ul><h3>Limitations</h3><p>These simulations assume that the heat pump is used for space heating only, whereas most heat pumps also provide DHW. In colder conditions, defrost cycles also have to be taken into account: periodically, the heat pump switches into reverse mode to melt ice build-up on the outdoor heat exchanger coil. Both are treated as interruptions to space heating in <em>Quantitative Analysis of Dynamic Heat Pump Operation for Design Temperature</em>; the energy needed for DHW itself is analysed in <em>Quantitative Analysis of Heat Pump Operation for Domestic Hot Water</em>. </p><p><em>Analysis conducted on a 1930s semi-detached house. Code and methodology available at github.com/PeterWurmsdobler/heat-pump-cost</em> [11]. </p><h2>Notes</h2><ol class="notes"><li id="note-1"><strong>Energy costs:</strong> For a typical dual-fuel household paying by Direct Debit, the Ofgem energy price cap for the first quarter of 2025 sets electricity at 24.86 p/kWh with a 60.97 p daily standing charge, and gas at 6.34 p/kWh with a 31.65 p daily standing charge (prices include 5% VAT), i.e. a spark gap of 3.92 and a break-even COP of 3<i>.</i>92 × 0<i>.</i>95 ≈ 3<i>.</i>73 (the spark gap times the boiler efficiency, see the postscript of <em>Convincing Numbers to Install a Heat Pump for Domestic Heating</em>). The 2025 caps are used throughout this chapter to match the 2025 gas and temperature record. All figures are computed from unrounded values and then rounded, so sums of rounded figures may differ by a penny or a tenth. <a href="#ref-1">↩</a></li><li id="note-2"><strong>Boiler capacity:</strong> Our Viessmann Vitodens 222-F condensing boiler (95% efficiency) has a rated power of 25 kW, most of which is only needed for domestic hot water (DHW). With the radiator constant <i>K</i> = 71<i>.</i>2 W/K<sup>1<i>.</i>2</sup>, a flow temperature limit of 75 °C and a flow rate of 20 l/min, the radiators deliver at most <i>Q</i><sub><i>r</i></sub> ≈ 8<i>.</i>2 kW, the capacity limit used in the simulations. <a href="#ref-2">↩</a></li><li id="note-3"><strong>Heating costs:</strong> As in the chapter Heat Pump Considerations, the electricity standing charge, due in all cases, is not included in the comparison, whereas the gas standing charge is added to the gas scenario, as a fully electrified home would not incur it. <a href="#ref-3">↩</a></li><li id="note-4"><strong>Octopus Cosy:</strong> This tariff is location-dependent. The rates below are those at the time of writing (April 2026), including VAT, with a standing charge of 52.19 p/day. <a href="#ref-4">↩</a></li></ol><h2>Sources</h2><ol class="sources"><li>Meadow Wood, <em>So You’re Thinking About a Heat Pump: The UK Homeowner’s Guide to Heat Pumps</em>, 2026 </li><li>Radiator Survey — <a class="url" href="https://github.com/PeterWurmsdobler/heat-pump-cost/blob/main/radiator-survey.md">github.com</a> </li><li>Raspberry PicoPi Temperature Logger — <a class="url" href="https://github.com/LeonardWurmsdobler/PicoTemperatureLogger">github.com</a> </li><li>Cambridge Raw Daily Weather Data — <a class="url" href="https://www.cl.cam.ac.uk/weather/index-daily-text.html">cl.cam.ac.uk</a> </li><li>Thermal Parameter Identification for the Dynamic House Model — <a class="url" href="https://github.com/PeterWurmsdobler/heat-pump-cost/blob/main/system-identification.md">github.com</a> </li><li>COP estimation — <a class="url" href="https://github.com/PeterWurmsdobler/heat-pump-cost/blob/main/cop-estimation.md">github.com</a> </li><li>Octopus Energy Cosy — <a class="url" href="https://octopus.energy/smart/cosy-octopus/">octopus.energy</a> </li><li>Home Assistant — <a class="url" href="https://www.home-assistant.io/">home-assistant.io</a> </li><li>Havenwise — <a class="url" href="https://www.havenwise.co.uk/">havenwise.co.uk</a> </li><li>Adia Thermal — <a class="url" href="https://adiathermal.co.uk/">adiathermal.co.uk</a> </li><li>Heat Pump Cost Analysis — <a class="url" href="https://github.com/PeterWurmsdobler/heat-pump-cost">github.com</a></li></ol><footer class="licence"><p>Text and the author's own figures © Peter Wurmsdobler, licensed under <a href="https://creativecommons.org/licenses/by/4.0/">CC BY 4.0</a>.</p></footer></article></body></html>